within OpalRT.ePHASORSIM.WrappedModels;
block GENROU_EXPIC1_IEEEST_GGOV1
  extends Wrappers.FMUTemplateVRefGRef(redeclare ModelSets.TypeF.GENROU_EXPIC1_IEEEST_GGOV1 modelSet(
      partType = partType,
      IBUS = IBUS,
      M_ID = M_ID,
      P_gen = P_gen,
      Q_gen = Q_gen,
      Vt_abs = Vt_abs,
      Vt_ang = Vt_ang,
      SB = SB,
      fn = fn,
      ZSOURCE_RE = ZSOURCE_RE,
      Tdo_p = Tdo_p,
      Tdo_s = Tdo_s,
      Tqo_p = Tqo_p,
      Tqo_s = Tqo_s,
      H = H,
      D = D,
      Xd = Xd,
      Xq = Xq,
      Xd_p = Xd_p,
      Xq_p = Xq_p,
      Xd_s = Xd_s,
      Xl = Xl,
      S1 = S1,
      S12 = S12,
      TR_ex = TR_ex,
      KA_ex = KA_ex,
      TA1_ex = TA1_ex,
      VR1_ex = VR1_ex,
      VR2_ex = VR2_ex,
      TA2_ex = TA2_ex,
      TA3_ex = TA3_ex,
      TA4_ex = TA4_ex,
      VRMAX_ex = VRMAX_ex,
      VRMIN_ex = VRMIN_ex,
      KF_ex = KF_ex,
      TF1_ex = TF1_ex,
      TF2_ex = TF2_ex,
      EFDMAX_ex = EFDMAX_ex,
      EFDMIN_ex = EFDMIN_ex,
      KE_ex = KE_ex,
      TE_ex = TE_ex,
      E1_ex = E1_ex,
      SE_E1_ex = SE_E1_ex,
      E2_ex = E2_ex,
      SE_E2_ex = SE_E2_ex,
      KP_ex = KP_ex,
      KI_ex = KI_ex,
      KC_ex = KC_ex,
      A1_pss = A1_pss,
      A2_pss = A2_pss,
      A3_pss = A3_pss,
      A4_pss = A4_pss,
      A5_pss = A5_pss,
      A6_pss = A6_pss,
      T1_pss = T1_pss,
      T2_pss = T2_pss,
      T3_pss = T3_pss,
      T4_pss = T4_pss,
      T5_pss = T5_pss,
      T6_pss = T6_pss,
      KS_pss = KS_pss,
      LSMAX_pss = LSMAX_pss,
      LSMIN_pss = LSMIN_pss,
      VCU_pss = VCU_pss,
      VCL_pss = VCL_pss,
      M0_pss = M0_pss,
      M1_pss = M1_pss,
      R_tg = R_tg,
      Tpelec_tg = Tpelec_tg,
      maxerr_tg = maxerr_tg,
      minerr_tg = minerr_tg,
      Kpgov_tg = Kpgov_tg,
      Kigov_tg = Kigov_tg,
      Kdgov_tg = Kdgov_tg,
      Tdgov_tg = Tdgov_tg,
      vmax_tg = vmax_tg,
      vmin_tg = vmin_tg,
      Tact_tg = Tact_tg,
      Kturb_tg = Kturb_tg,
      Wfnl_tg = Wfnl_tg,
      Tb_tg = Tb_tg,
      Tc_tg = Tc_tg,
      Teng_tg = Teng_tg,
      Tfload_tg = Tfload_tg,
      Kpload_tg = Kpload_tg,
      Kiload_tg = Kiload_tg,
      Ldref_tg = Ldref_tg,
      Dm_tg = Dm_tg,
      Ropen_tg = Ropen_tg,
      Rclose_tg = Rclose_tg,
      Kimw_tg = Kimw_tg,
      Aset_tg = Aset_tg,
      Ka_tg = Ka_tg,
      Ta_tg = Ta_tg,
      Trate_tg = Trate_tg,
      db_tg = db_tg,
      Tsa_tg = Tsa_tg,
      Tsb_tg = Tsb_tg,
      Rup_tg = Rup_tg,
      Rdown_tg = Rdown_tg,
      Rselect_tg = Rselect_tg,
      Flag_tg = Flag_tg,
      DELTA_tg = DELTA_tg));

// >>> AUTOGEN PARAMS (VERBATIM FROM MODELSETS) BEGIN
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // EXPIC1 Parameters
  parameter Real TR_ex = 0.1 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KA_ex = 0.2 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA1_ex = 12 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VR1_ex = 5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VR2_ex = -5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA2_ex = 10 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA3_ex = 400 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TA4_ex = 5 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VRMAX_ex = 5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real VRMIN_ex = -5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KF_ex = 0.2 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TF1_ex = 1.2 "(>0) (sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TF2_ex = 1.2 "(>0) (sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real EFDMAX_ex = 5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real EFDMIN_ex = -5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KE_ex = 0.2 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real TE_ex = 0.08 "(sec)" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real E1_ex = 4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real SE_E1_ex = 0.4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real E2_ex = 5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real SE_E2_ex = 0.5 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KP_ex = 0.4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KI_ex = 0.5 "or zero" annotation(Dialog(tab = "EXPIC1 Parameters"));
  parameter Real KC_ex = 0.4 annotation(Dialog(tab = "EXPIC1 Parameters"));
  // IEEEST Parameters
  parameter Real A1_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A2_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A3_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A4_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A5_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real A6_pss = 0 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T1_pss = 0.03 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T2_pss = 0.01 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T3_pss = 0.02 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T4_pss = 0.01 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T5_pss = 0.2 "(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real T6_pss = 0.1 "(>0)(sec)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real KS_pss = -5 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real LSMAX_pss = 6 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real LSMIN_pss = -6 annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real VCU_pss = 1 "(pu) (if equal zero, ignored)" annotation(Dialog(tab = "IEEEST Parameters"));
  parameter Real VCL_pss = 1 "(pu) (if equal zero, ignored)" annotation(Dialog(tab = "IEEEST Parameters"));
  // IEEEST ICONs
  parameter Real M0_pss = 1 "Stabilizer input code" annotation(Dialog(tab = "IEEEST Parameters", group = "ICONs"));
  parameter Real M1_pss = 1 "IB, remote bus number" annotation(Dialog(tab = "IEEEST Parameters", group = "ICONs"));
  // GGOV1 parameters
  parameter Real R_tg = 0.5 "Permanent droop (pu)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tpelec_tg = 0.6 "Electrical power transducer time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real maxerr_tg = 0.025 "Maximum value for speed error signal" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real minerr_tg = -0.025 "Minimum value for speed error signal" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kpgov_tg = 6 "Governor proportional gain" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kigov_tg = 0.22 "Governor integral gain" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kdgov_tg = 0 "Governor derivative gain" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tdgov_tg = 1 "Governor derivative controller time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real vmax_tg = 1 "Maximum valve position limit" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real vmin_tg = 0.24 "Minimum valve position limit" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tact_tg = 0.6 "Actuator time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kturb_tg = 1.5 "Turbine gain" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Wfnl_tg = 0.25 "No load fuel flow (pu)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tb_tg = 1 "Turbine lag time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tc_tg = 1.1 "Turbine lead time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Teng_tg = 0 "Transport lag time constant for diesel engine (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tfload_tg = 0.3 "Load Limiter time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kpload_tg = 1.2 "Load limiter proportional gain for PI controller" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kiload_tg = 3.3 "Load limiter integral gain for PI controller" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Ldref_tg = 1 "Load limiter reference value (pu)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Dm_tg = -0.5 "Mechanical damping coefficient (pu)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Ropen_tg = 99 "Maximum valve opening rate (pu/sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Rclose_tg = -99 "Maximum valve closing rate (pu/sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Kimw_tg = 0.01 "Power controller (reset) gain" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Aset_tg = 99 "Acceleration limiter setpoint (pu/sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Ka_tg = 10 "Acceleration limiter gain" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Ta_tg = 1 "Acceleration limiter time constant( > 0) (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Trate_tg = 200 "Turbine rating (MW)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real db_tg = 0 "Speed governor deadband" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tsa_tg = 1 "Temperature detection lead time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Tsb_tg = 1 "Temperature detection lag time constant (sec)" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Rup_tg = 99 "Maximum rate of load limit increase" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Rdown_tg = -99 "Maximum rate of load limit decrease" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Rselect_tg = 1 "ICON(M), Feedback signal for governor droop" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real Flag_tg = 1 "ICON(M+1),Switch for fuel source characteristic" annotation(Dialog(tab = "GGOV1 parameters"));
  parameter Real DELTA_tg = 0.01 "Simulation sample time, sec." annotation(Dialog(tab = "GGOV1 parameters"));
// <<< AUTOGEN PARAMS (VERBATIM FROM MODELSETS) END


end GENROU_EXPIC1_IEEEST_GGOV1;
