within OpalRT.ePHASORSIM.WrappedModels;
block GENSAL_IEEET1_MAXEX2
  extends Wrappers.FMUTemplateVRef(redeclare ModelSets.TypeH.GENSAL_IEEET1_MAXEX2 modelSet(
      IBUS = IBUS,
      M_ID = M_ID,
      P_gen = P_gen,
      Q_gen = Q_gen,
      Vt_abs = Vt_abs,
      Vt_ang = Vt_ang,
      SB = SB,
      fn = fn,
      ZSOURCE_RE = ZSOURCE_RE,
      Tdo_p = Tdo_p,
      Tdo_s = Tdo_s,
      Tqo_s = Tqo_s,
      H = H,
      D = D,
      Xd = Xd,
      Xq = Xq,
      Xd_p = Xd_p,
      Xd_s = Xd_s,
      Xl = Xl,
      S1 = S1,
      S12 = S12,
      TR_ex = TR_ex,
      KA_ex = KA_ex,
      TA_ex = TA_ex,
      VRMAX_ex = VRMAX_ex,
      VRMIN_ex = VRMIN_ex,
      KE_ex = KE_ex,
      TE_ex = TE_ex,
      KF_ex = KF_ex,
      TF_ex = TF_ex,
      Switch_ex = Switch_ex,
      E1_ex = E1_ex,
      SE_E1_ex = SE_E1_ex,
      E2_ex = E2_ex,
      SE_E2_ex = SE_E2_ex,
      EFDRATED_OEL = EFDRATED_OEL,
      EFD1_OEL = EFD1_OEL,
      TIME1_OEL = TIME1_OEL,
      EFD2_OEL = EFD2_OEL,
      TIME2_OEL = TIME2_OEL,
      EFD3_OEL = EFD3_OEL,
      TIME3_OEL = TIME3_OEL,
      EFDDES_OEL = EFDDES_OEL,
      KMX_OEL = KMX_OEL,
      VLOW_OEL = VLOW_OEL,
      ICONM_OEL = ICONM_OEL));

// >>> AUTOGEN PARAMS (VERBATIM FROM MODELSETS) BEGIN
  // -------- General (placement & operating point) --------------------
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));

  // -------- Machine (GENSAL) ----------------------------------------
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Tdo_p = 10 "d-axis transient time constant" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Tdo_s = 0.01 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Tqo_s = 0.01 "q-axis sub-transient time constant, s" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real Xl = 0.03 "Leakage reactance, p.u." annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real S1 = 0 "Saturation function value at 1.0 p.u." annotation(Dialog(tab = "GENSAL Parameters"));
  parameter Real S12 = 0 "Saturation function value at 1.2 p.u." annotation(Dialog(tab = "GENSAL Parameters"));

  // -------- Exciter (IEEET1) ----------------------------------------
  parameter Real TR_ex = 0.025 "(s)" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real KA_ex = 98 "Regulator gain" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real TA_ex = 0.2 "(s) regulator time constant" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real VRMAX_ex = 9 "or zero" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real VRMIN_ex = -5 "" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real KE_ex = 0.5 "or zero" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real TE_ex = 0.35 "(>0) (s)" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real KF_ex = 0.03 "" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real TF_ex = 0.4 "(>0) (s)" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real Switch_ex = 0 "" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real E1_ex = 4 "" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real SE_E1_ex = 0.4 "" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real E2_ex = 5 "" annotation(Dialog(tab = "IEEET1 Parameters"));
  parameter Real SE_E2_ex = 0.5 "" annotation(Dialog(tab = "IEEET1 Parameters"));

  // -------- OEL (MAXEX2) --------------------------------------------
  parameter Real EFDRATED_OEL = 2.8 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real EFD1_OEL = 1.2 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real TIME1_OEL = 50 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real EFD2_OEL = 1.3 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real TIME2_OEL = 30 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real EFD3_OEL = 1.5 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real TIME3_OEL = 5 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real EFDDES_OEL = 1.0 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real KMX_OEL = 1.5 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real VLOW_OEL = -0.1 annotation(Dialog(tab = "MAXEX2 Parameters"));
  parameter Real ICONM_OEL = 0 annotation(Dialog(tab = "MAXEX2 Parameters", group = "ICONs"));
// <<< AUTOGEN PARAMS (VERBATIM FROM MODELSETS) END


end GENSAL_IEEET1_MAXEX2;
