within OpalRT.ModelSets.PVGU1;
partial model PVGU1Base
  extends ModelSets.InjectionCore;

  parameter Real partType = 1;
  constant Real pi = Modelica.Constants.pi;
  // system parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter String ID = "M1" "Machine Identifier";
  parameter Real SB = 1000 "Machine base power (MVA)";
  parameter Real fn = 60 "FReqnuency(HZ)";
  parameter Real Vt_abs = 1.03 "initial voltage in p.u.";
  parameter Real Vt_ang = -10.6 "initial bus anglein degree";
  parameter Real P_gen = 600 "initial P in Mvar.";
  parameter Real Q_gen = 93.6 "initial Q in Mvar.";
  // PVGU1 parameters
  parameter Real TIQCmd = 0.02 "Converter time constant for IQcmd, second" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real TIPCmd = 0.02 " Converter time constant for IPcmd, second" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real VLVPL1 = 0.4 "Low Voltage power Logic (LVPL), voltage 1 (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real VLVPL2 = 0.9 "LVPL voltage 2 (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real GLVPL = 1.11 "LVPL gain" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real VHVRCR = 1.2 "High Voltage reactive Current (HVRC) logic,voltage (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real CURHVRCR = 2.0 "HVRC logic, current (pu)" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real RIp_LVPL = 2.0 "Rate of active current change" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real T_LVPL = 0.02 "Voltage sensor for LVPL, second" annotation(Dialog(tab = "PVGU1 parameters"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "PVGU1 parameters"));
  //
  parameter Real Positive_sequence = 1 "1: positive sequence, 0: Unbalanced 3-phase" annotation(Dialog(tab = "3-phase network parameters"));
  parameter Real Vbase = 1 "Base Voltage of connected bus, used for 3-phase network" annotation(Dialog(tab = "3-phase network parameters"));
  parameter Real Sbase_network = 1 "Network base power, used for 3-phase network" annotation(Dialog(tab = "3-phase network parameters"));
  OpalRT.Electrical.Auxiliary.BaseConversion machine2net_base_change1(Sb_n = 1, Sb_p = if Positive_sequence == 1 then 1 else Sbase_network * 1e6, Vb_n = 1, Vb_p = if Positive_sequence == 1 then 1 else Vbase) annotation(Placement(visible = true, transformation(origin = {60, -40}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  OpalRT.Electrical.Renewable.PhotoVoltaic.PVGU1 pvgu1(SB = SB, fn = fn, Vt_abs = Vt_abs, Vt_ang = Vt_ang, P_gen = P_gen, Q_gen = Q_gen, TIQCmd = TIQCmd, TIPCmd = TIPCmd, VLVPL1 = VLVPL1, VLVPL2 = VLVPL2, GLVPL = GLVPL, VHVRCR = VHVRCR, CURHVRCR = CURHVRCR, RIp_LVPL = RIp_LVPL, T_LVPL = T_LVPL) annotation(Placement(visible = true, transformation(origin = {20, 0}, extent = {{-15, -15}, {15, 15}}, rotation = 0)));
equation
  connect(machine2net_base_change1.p, pvgu1.p) annotation(Line(points = {{50,-46},
          {45.1962,-46},{45.1962,-11.908},{35,-11.908},{35,-12}}));
  connect(machine2net_base_change1.n, bus0) annotation(Line(points={{70,-46},{92.0162,
          -46},{92.0162,-30},{106,-30}}));
end PVGU1Base;
