# What Changed in the EPFMU Library & Why It Matters

To understand what has been recently changed in the EPFMU library, let's compare the `GENROU_ESST4B_IEE2ST_IEEEG1` Generating Unit (GenUnit) model, before and after changes have been applied.

1.  **Architecture refactor — from monolithic to template-based**  
    The new model is now a `model` that **extends `GenUnitTypeF1`** and **redeclares** its subcomponents (GENROU, ESST4B, IEE2ST, IEEG1) and the data blocks. The old version was a self-contained `class` that instantiated and wired every component locally. This removes 100% of explicit `connect()` code from the concrete model (old: **23 connections**, new: **0**), shifting wiring into the shared base class.

2.  **Parameters externalized to data records**  
    Instead of hardcoded numeric defaults in the model, the new version **aliases parameters** to fields of **redeclared data records**:  
    `PlantGeneralData_003`, `GENROU_002`, `ESST4B_001`, `IEE2ST_001`, `IEEEG1_001`. This separates *topology/equations* from *datasets* and standardizes dialogs across units.

3.  **Behavioral surface preserved, UI made consistent**  
    The same domains and counts of parameters are being kept (both versions define **84** parameters and the same tab grouping for *General / GENROU / IEE2ST / ESST4B / IEEEG1*), so the user-facing configuration surface stays familiar while becoming data-driven.

4.  **Limiter handling simplified**  
    The old version computed `noVOEL = Modelica.Constants.inf` via an `initial equation` and fed a `Constant` block; the new version directly declares `noVOEL = Modelica.Constants.inf` and assigns it via `const1(k = noVOEL)` inside the `extends (…)` list—cleaner and easier to audit.

***

## Detailed change log

### A. Declaration & structure

*   **Old**:
    ```modelica
    class GENROU_ESST4B_IEE2ST_IEEEG1
      // local instances + connectors + connect()...
    end GENROU_ESST4B_IEE2ST_IEEEG1;
    ```
    (Explicit instances of machine, exciter, stabilizer, governor; declares pins `dGREF`, `dVREF`, `TRIP`, `bus0`; large `equation` section with connects.)

*   **New**:
    ```modelica
    model GENROU_ESST4B_IEE2ST_IEEEG1
      extends GenUnitTypeF1(
        redeclare Electrical.Machine.SynchronousMachine.GENROU synchronousGenerator(...),
        redeclare Electrical.Control.Excitation.ESST4B exciter(...),
        redeclare Electrical.Control.Stabilizer.IEE2ST stabilizer(...),
        redeclare Electrical.Control.TurbineGovernor.IEEEG1 turbineGovernor(...),
        redeclare Data.General.PlantGeneralData_003 generalData,
        redeclare Data.Machines.GENROU.GENROU_002 machineData,
        redeclare Data.Exciters.ESST4B.ESST4B_001 exciterData,
        redeclare Data.Stabilizers.IEE2ST.IEE2ST_001 stabilizerData,
        redeclare Data.Governors.IEEEG1.IEEEG1_001 governorData,
        const1(k = noVOEL));
    end GENROU_ESST4B_IEE2ST_IEEEG1;
    ```
    (No local connectors or `connect()` statements; wiring is inherited from `GenUnitTypeF1`.)

**Advantages**: Canonical wiring across Type-F units, fewer hand-connections to maintain, lower risk of mismatched pins after edits, and quicker reviews.

***

### B. Parameterization & dialogs

*   **Old**: parameters had **numeric defaults** directly in the model (e.g., `IBUS=100`, `P_gen=1000`, various ESST4B/IEE2ST/IEEG1 values). The same parameter appears across tabs but the values live in the model code.

*   **New**: each parameter is an **alias** to a field in a **redeclared data record** (e.g., `IBUS = generalData.IBUS`, `Xd = machineData.Xd`, `K1_pss = stabilizerData.K1`, `PMAX_tg = governorData.PMAX_tg`). The dialog tabs remain: *General*, *GENROU Parameters*, *IEE2ST Parameters*, *ESST4B Parameters*, *IEEEG1*.

**Advantages**:

*   **Separation of concerns**—equations in the model, numbers in datasets.
*   **Repeatability & governance**—it is possible to version `_001/_002/_003` datasets, cite them in studies, and swap configurations by changing only a `redeclare`.
*   **Consistency**—the same dataset can drive several unit models with identical UI tabs and field names.

***

### C. Component instances & connections

*   **Old**: local instances `genrou_base1`, `esst4b1`, `iee2st1`, `ieeeg11` plus pins `dGREF`, `dVREF`, `TRIP`, `bus0`. There are **23** explicit `connect()` statements (e.g., feeding `PSS_AUX2[1..2]` from `SLIP` and `AccPower`, VOEL/VUEL connections, machine–governor–exciter couplings).
*   **New**: **no** local connector or `connect()` code; those links are encapsulated in `GenUnitTypeF1`. Parameter passing to each subcomponent happens in the `redeclare (…)` argument lists.

**Advantages**: Eliminates boilerplate, reduces diagram clutter, and encourages uniform interface conventions for downstream assemblies.

***

### D. VOEL/VUEL & constants

*   **Old**:
    *   `parameter Real noVOEL(fixed=false, start=1);` with `initial equation` setting it to `Modelica.Constants.inf`.
    *   `Modelica.Blocks.Sources.Constant constant1(k = noVOEL)` routed to `ESST4B.VOEL`.
    *   A second `const1(k = 0)` used for `VUEL`.
*   **New**:
    *   `parameter Real noVOEL = Modelica.Constants.inf` declared directly.
    *   `const1(k = noVOEL)` is passed via the `extends` call (the base class provides the constant block and wiring).

**Advantages**: Fewer moving parts, more explicit intent, and easier toggling later if you need to activate limiters.

***

### E. Minor clean-ups

*   The old `constant Real pi = Modelica.Constants.pi;` is gone—no unused constants remain.
*   Icon/diagram annotations are simplified to a single title text in the new file; the heavy diagram spec from the old file is not replicated. (Visual clutter reduction; relies on base type visuals.)

***

## Benefits of the update (why this is a net improvement)

1.  **Maintainability & standardization**  
    Moving to **`GenUnitTypeF1` + `redeclare`** unifies how Type-F units are built and wired. Future updates to the shared topology land in one place, reducing regression risk across your library.

2.  **Configurability & reuse**  
    Because parameters are sourced from **data records**, creating machine or control variants (OEM packages, study cases, testbeds) becomes a matter of swapping `redeclare Data.…`—no internal edits or re-wiring needed.

3.  **Traceability & reproducibility**  
    Named datasets like **`PlantGeneralData_003`** or **`GENROU_002`** can be version-controlled and cited in reports, satisfying model governance and facilitating apples-to-apples comparisons between runs.

4.  **Reduced error surface**  
    Eliminating 23 explicit `connect()` statements and local connectors lowers the chance of subtle wiring mistakes (wrong index, wrong polarity, forgotten connect) and simplifies model reviews.

5.  **Cleaner limiter policy**  
    Explicit, centralized handling of `VOEL/VUEL` via the base type clarifies whether limiters are active and how they’re parameterized—useful for certification and audit trails.

***

## Ready-to-paste documentation blurb

> **Model name:** *GENROU\_ESST4B\_IEE2ST\_IEEEG1*  
> **Purpose:** Type-F synchronous generating unit with **GENROU** machine, **ESST4B** exciter, **IEE2ST** stabilizer, and **IEEEG1** turbine governor. The model **extends `GenUnitTypeF1`** and **redeclares** both the subcomponents and their **data records** (`PlantGeneralData_003`, `GENROU_002`, `ESST4B_001`, `IEE2ST_001`, `IEEEG1_001`). Parameters in the dialog are aliases to the data records, enabling straightforward swapping of datasets without modifying the topology. **VOEL** is disabled by setting `noVOEL = Modelica.Constants.inf` and passing `const1(k = noVOEL)` via the base type.

> **What’s new vs. previous implementation:** The earlier implementation instantiated and wired components locally, included numerous `connect()` statements, and embedded numeric defaults in the model. The new version centralizes wiring in the base class, removes local connectors, and sources all parameters from named data records—improving maintainability, configurability, and reproducibility.

***

## Illustrative diff (key lines)

```diff
- class GENROU_ESST4B_IEE2ST_IEEEG1
-   OpalRT.Electrical.Machine.SynchronousMachine.GENROU genrou_base1(...);
-   OpalRT.Electrical.Control.Excitation.ESST4B         esst4b1(...);
-   OpalRT.Electrical.Control.Stabilizer.IEE2ST         iee2st1(...);
-   OpalRT.Electrical.Control.TurbineGovernor.IEEEG1    ieeeg11(...);
-   input ... dGREF; input ... dVREF; input ... TRIP; PwPin bus0;
-   // 23 explicit connect() statements ...
+ model GENROU_ESST4B_IEE2ST_IEEEG1
+   extends GenUnitTypeF1(
+     redeclare Electrical.Machine.SynchronousMachine.GENROU synchronousGenerator(...),
+     redeclare Electrical.Control.Excitation.ESST4B         exciter(...),
+     redeclare Electrical.Control.Stabilizer.IEE2ST         stabilizer(...),
+     redeclare Electrical.Control.TurbineGovernor.IEEEG1    turbineGovernor(...),
+     redeclare Data.General.PlantGeneralData_003            generalData,
+     redeclare Data.Machines.GENROU.GENROU_002              machineData,
+     redeclare Data.Exciters.ESST4B.ESST4B_001              exciterData,
+     redeclare Data.Stabilizers.IEE2ST.IEE2ST_001           stabilizerData,
+     redeclare Data.Governors.IEEEG1.IEEEG1_001             governorData,
+     const1(k = noVOEL));
```

*(Derived from the two files above; code shortened to highlight structure only.)*

## Class diagrams

## Diagrams

## 1) **Old version** — monolithic class, explicit wiring & local connectors

Key characteristics captured below:

*   Concrete **`class GENROU_ESST4B_IEE2ST_IEEEG1`** directly *contains* the machine, exciter, stabilizer, and governor instances
*   Local **Pins/Inputs** (`dGREF`, `dVREF`, `TRIP`, `PwPin bus0`) live in this class
*   **23** explicit `connect()` statements wire everything internally (represented as associations)

```mermaid
classDiagram
direction LR

class GENROU_ESST4B_IEE2ST_IEEEG1_old {
  <<class>>
  +parameter Real partType
  +parameter Real noVOEL (init to inf via initial equation)
  -- Dialog tabs --
  General, GENROU, IEE2ST, ESST4B, IEEG1
  -- Local connectors --
  +Input dGREF
  +Input dVREF
  +Input TRIP
  +PwPin bus0
}

class GENROU {
  <<component>>
  +IBUS, M_ID, P_gen, Q_gen, Vt_abs, Vt_ang, SB, fn
  +ZSOURCE_RE, Tdo_p, Tdo_s, Tqo_p, Tqo_s
  +H, D, Xd, Xq, Xd_p, Xq_p, Xd_s, Xl, S1, S12
}

class ESST4B {
  <<component>>
  +TR, KPR, KIR, VRMAX, VRMIN, TA
  +KPM, KIM, VMMAX, VMMIN, KG, KP, KI
  +VBMAX, KC, XL, THETAP
  +Inputs: dVREF, VOTHSG, VOEL, VUEL, VI
  +Outputs: EFD0, EFD, ETERM0, EX_AUX, XADIFD
}

class IEE2ST {
  <<component>>
  +K1, K2, T1..T10, LSMAX, LSMIN, VCU, VCL
  +ICONs: M0, M1, M2, M3
  +Inputs: VI, PSS_AUX2[1..2]
  +Output: VOTHSG
}

class IEEG1 {
  <<component>>
  +K, T1..T7, Uo, Uc, PMAX, PMIN
  +K1..K8
  +Inputs: dGREF, VI, SLIP, MBASE, PMECH0
  +Output: PMECH
}

class Constant_noVOEL {
  <<block>>
  k = noVOEL
}

class Constant_zero {
  <<block>>
  k = 0
}

%% Composition (contains)
GENROU_ESST4B_IEE2ST_IEEEG1_old *-- GENROU : genrou_base1
GENROU_ESST4B_IEE2ST_IEEEG1_old *-- ESST4B : esst4b1
GENROU_ESST4B_IEE2ST_IEEEG1_old *-- IEE2ST : iee2st1
GENROU_ESST4B_IEE2ST_IEEEG1_old *-- IEEG1  : ieeeg11
GENROU_ESST4B_IEE2ST_IEEEG1_old *-- Constant_noVOEL : constant1
GENROU_ESST4B_IEE2ST_IEEEG1_old *-- Constant_zero   : const1

%% Local connectors
GENROU_ESST4B_IEE2ST_IEEEG1_old o-- "dGREF" IEEG1 : input
GENROU_ESST4B_IEE2ST_IEEEG1_old o-- "dVREF" ESST4B : input
GENROU_ESST4B_IEE2ST_IEEEG1_old o-- "TRIP" GENROU : input
GENROU_ESST4B_IEE2ST_IEEEG1_old o-- "bus0" GENROU : p

%% Representative signal associations (subset of the 23 connects)
GENROU "SLIP" --> IEE2ST : PSS_AUX2[1]
GENROU "AccPower" --> IEE2ST : PSS_AUX2[2]
IEE2ST "VOTHSG" --> ESST4B : VOTHSG
GENROU "VI" --> ESST4B : VI
GENROU "VI" --> IEE2ST : VI
IEEG1 "PMECH" --> GENROU : PMECH
ESST4B "EFD,EFD0,ETERM0,EX_AUX,XADIFD" --> GENROU
Constant_noVOEL "y" --> ESST4B : VOEL
Constant_zero "y" --> ESST4B : VUEL
```

> The diagram abstracts wiring into associations and shows local connectors explicitly, mirroring the old code’s structure.

***

## 2) **New version** — template‑based model using `extends` + `redeclare`

Key characteristics captured below:

*   Concrete **`model GENROU_ESST4B_IEE2ST_IEEEG1`** **extends `GenUnitTypeF1`**
*   Subcomponents are **redeclared**; **wiring and connectors are inherited** from the base type
*   Parameters are **aliased** to fields of **redeclared data records** (no numeric defaults inside the model)

```mermaid
classDiagram
direction LR

class GenUnitTypeF1 {
  <<base model>>
  # standard connectors (dGREF, dVREF, TRIP, p, etc.)
  # canonical wiring among machine/exciter/stabilizer/governor
  # utility blocks (e.g., const1 -> VOEL path)
}

class GENROU_ESST4B_IEE2ST_IEEEG1_new {
  <<model>>
  +parameter Real partType
  +parameter Real noVOEL = Modelica.Constants.inf
  -- Parameters shown in dialogs --
  General, GENROU, IEE2ST, ESST4B, IEEEG1
  -- All parameters are aliases to data record fields --
}

class GENROU~declared~ {
  <<redeclare>>
  Electrical.Machine.SynchronousMachine.GENROU
}

class ESST4B~declared~ {
  <<redeclare>>
  Electrical.Control.Excitation.ESST4B
}

class IEE2ST~declared~ {
  <<redeclare>>
  Electrical.Control.Stabilizer.IEE2ST
}

class IEEG1~declared~ {
  <<redeclare>>
  Electrical.Control.TurbineGovernor.IEEEG1
}

class PlantGeneralData_003 {
  <<redeclare Data.General>>
  +IBUS, M_ID, P_gen, Q_gen, Vt_abs, Vt_ang, SB, fn
}

class GENROU_002 {
  <<redeclare Data.Machines.GENROU>>
  +ZSOURCE_RE, Tdo_p, Tdo_s, Tqo_p, Tqo_s
  +H, D, Xd, Xq, Xd_p, Xq_p, Xd_s, Xl, S1, S12
}

class ESST4B_001 {
  <<redeclare Data.Exciters.ESST4B>>
  +TR, KPR, KIR, VRMAX, VRMIN, TA
  +KPM, KIM, VMMAX, VMMIN, KG, KP, KI
  +VBMAX, KC, XL, THETAP
}

class IEE2ST_001 {
  <<redeclare Data.Stabilizers.IEE2ST>>
  +K1, K2, T1..T10, LSMAX, LSMIN, VCU, VCL
  +ICONs: M0, M1, M2, M3
}

class IEEG1_001 {
  <<redeclare Data.Governors.IEEEG1>>
  +K, T1..T7, Uo, Uc, PMAX, PMIN
  +K1..K8
}

%% Inheritance
GENROU_ESST4B_IEE2ST_IEEEG1_new --|> GenUnitTypeF1 : extends

%% Redeclarations of subcomponents into the base topology
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> GENROU~declared~ : redeclare
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> ESST4B~declared~ : redeclare
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> IEE2ST~declared~ : redeclare
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> IEEG1~declared~ : redeclare

%% Redeclarations of data records (parameter providers)
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> PlantGeneralData_003 : redeclare data
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> GENROU_002           : redeclare data
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> ESST4B_001           : redeclare data
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> IEE2ST_001           : redeclare data
GENROU_ESST4B_IEE2ST_IEEEG1_new ..> IEEG1_001            : redeclare data

%% Note: connectors and connections are inherited from GenUnitTypeF1,
%% so we intentionally do not show local connect() in the new model.
```

> The diagram emphasizes **inheritance** and **redeclare** relationships, plus the **data‑driven** parameter sources that replace hardcoded defaults.

***

