within OpalRT.ePHASORSIM.WrappedModels;
block GENROU_ESST3A_ST2CUT_IEEEG1
  extends Wrappers.FMUTemplateVRefGRef(redeclare ModelSets.TypeF.GENROU_ESST3A_ST2CUT_IEEEG1 modelSet(
      IBUS = IBUS,
      M_ID = M_ID,
      P_gen = P_gen,
      Q_gen = Q_gen,
      Vt_abs = Vt_abs,
      Vt_ang = Vt_ang,
      SB = SB,
      fn = fn,
      ZSOURCE_RE = ZSOURCE_RE,
      Tdo_p = Tdo_p,
      Tdo_s = Tdo_s,
      Tqo_p = Tqo_p,
      Tqo_s = Tqo_s,
      H = H,
      D = D,
      Xd = Xd,
      Xq = Xq,
      Xd_p = Xd_p,
      Xq_p = Xq_p,
      Xd_s = Xd_s,
      Xl = Xl,
      S1 = S1,
      S12 = S12,
      TR_ex = TR_ex,
      VIMAX_ex = VIMAX_ex,
      VIMIN_ex = VIMIN_ex,
      KM_ex = KM_ex,
      TC_ex = TC_ex,
      TB_ex = TB_ex,
      KA_ex = KA_ex,
      TA_ex = TA_ex,
      VRMAX_ex = VRMAX_ex,
      VRMIN_ex = VRMIN_ex,
      KG_ex = KG_ex,
      KP_ex = KP_ex,
      KI_ex = KI_ex,
      VBMAX_ex = VBMAX_ex,
      KC_ex = KC_ex,
      XL_ex = XL_ex,
      VGMAX_ex = VGMAX_ex,
      THETAP_ex = THETAP_ex,
      TM_ex = TM_ex,
      VMMAX_ex = VMMAX_ex,
      VMMIN_ex = VMMIN_ex,
      K1_pss = K1_pss,
      K2_pss = K2_pss,
      T1_pss = T1_pss,
      T2_pss = T2_pss,
      T3_pss = T3_pss,
      T4_pss = T4_pss,
      T5_pss = T5_pss,
      T6_pss = T6_pss,
      T7_pss = T7_pss,
      T8_pss = T8_pss,
      T9_pss = T9_pss,
      T10_pss = T10_pss,
      LSMAX_pss = LSMAX_pss,
      LSMIN_pss = LSMIN_pss,
      VCU_pss = VCU_pss,
      VCL_pss = VCL_pss,
      M0_pss = M0_pss,
      M1_pss = M1_pss,
      M2_pss = M2_pss,
      M3_pss = M3_pss,
      JBUS_tg = JBUS_tg,
      M_tg = M_tg,
      K_tg = K_tg,
      T1_tg = T1_tg,
      T2_tg = T2_tg,
      T3_tg = T3_tg,
      Uo_tg = Uo_tg,
      Uc_tg = Uc_tg,
      PMAX_tg = PMAX_tg,
      PMIN_tg = PMIN_tg,
      T4_tg = T4_tg,
      K1_tg = K1_tg,
      K2_tg = K2_tg,
      T5_tg = T5_tg,
      K3_tg = K3_tg,
      K4_tg = K4_tg,
      T6_tg = T6_tg,
      K5_tg = K5_tg,
      K6_tg = K6_tg,
      T7_tg = T7_tg,
      K7_tg = K7_tg,
      K8_tg = K8_tg));

// >>> AUTOGEN PARAMS (VERBATIM FROM MODELSETS) BEGIN
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU"));
  // ESST3A parameters
  parameter Real TR_ex = 0.02 "(sec) regulator input filter time constant" annotation(Dialog(tab = "ESST3A"));
  parameter Real VIMAX_ex = 10 "(pu) Voltage regulator input maximum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real VIMIN_ex = -10 "(pu) Voltage regulator input minimum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real KM_ex = 0.02 "Forward gain constant of the inner loop field regulator" annotation(Dialog(tab = "ESST3A"));
  parameter Real TC_ex = 1 " lead time constant of voltage regulator (s)" annotation(Dialog(tab = "ESST3A"));
  parameter Real TB_ex = 0.1 " lag time constant of voltage regulator (s)" annotation(Dialog(tab = "ESST3A"));
  parameter Real KA_ex = 10 "(pu) voltage regulator gain" annotation(Dialog(tab = "ESST3A"));
  parameter Real TA_ex = 0.02 "(sec) regulator time constant" annotation(Dialog(tab = "ESST3A"));
  parameter Real VRMAX_ex = 10 "(pu) regulator output maximum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real VRMIN_ex = -10 "(pu) regulator output minimum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real KG_ex = 1 "Feedback gain constant of the inner loop field regulator" annotation(Dialog(tab = "ESST3A"));
  parameter Real KP_ex = 1 "Potential circuit gain coefficient" annotation(Dialog(tab = "ESST3A"));
  parameter Real KI_ex = 0.02 "Potential circuit gain coefficient" annotation(Dialog(tab = "ESST3A"));
  parameter Real VBMAX_ex = 10 "(pu) regulator output maximum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real KC_ex = 1 "Rectifier loading factor proportional to commutating reactance" annotation(Dialog(tab = "ESST3A"));
  parameter Real XL_ex = 0.02 "Reactance associated with potential source" annotation(Dialog(tab = "ESST3A"));
  parameter Real VGMAX_ex = 10 "(pu) regulator output maximum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real THETAP_ex = 0.52 "Potential circuit phase angle (degrees)" annotation(Dialog(tab = "ESST3A"));
  parameter Real TM_ex = 0.02 "Forward time constant of the inner loop field regulator" annotation(Dialog(tab = "ESST3A"));
  parameter Real VMMAX_ex = 10 "(pu) regulator output maximum limit" annotation(Dialog(tab = "ESST3A"));
  parameter Real VMMIN_ex = -10 "(pu) regulator output minimum limit" annotation(Dialog(tab = "ESST3A"));
  //ST2CUT parameters
  parameter Real K1_pss = 1 annotation(Dialog(tab = "ST2CUT"));
  parameter Real K2_pss = 1 annotation(Dialog(tab = "ST2CUT"));
  parameter Real T1_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T2_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T3_pss = 0.1 "T3>0 sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T4_pss = 0.1 "T4>0 sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T5_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T6_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T7_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T8_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T9_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real T10_pss = 0.1 "sec" annotation(Dialog(tab = "ST2CUT"));
  parameter Real LSMAX_pss = 0.3 annotation(Dialog(tab = "ST2CUT"));
  parameter Real LSMIN_pss = -0.3 annotation(Dialog(tab = "ST2CUT"));
  parameter Real VCU_pss = 1.2 "VCU (pu) (if equal zero, ignored)" annotation(Dialog(tab = "ST2CUT"));
  parameter Real VCL_pss = -0.1 "VCL (pu) (if equal zero, ignored)" annotation(Dialog(tab = "ST2CUT"));
  // ICONS
  parameter Real M0_pss = 1 "ICS1, first stabilizer input code" annotation(Dialog(tab = "ST2CUT"));
  parameter Real M1_pss = 2 "IB1, first remote bus number. CURRENLY DISABLED" annotation(Dialog(tab = "ST2CUT"));
  parameter Real M2_pss = 3 "ICS2, second stabilizer input code" annotation(Dialog(tab = "ST2CUT"));
  parameter Real M3_pss = 0 "B2, second remote bus number CURRENLY DISABLED" annotation(Dialog(tab = "ST2CUT"));
  // IEEEG1 parameters
  parameter Real JBUS_tg = 0 "Bus Identifier (NOT USED)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real M_tg = 0 "Machine Identifier (NOT USED)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real K_tg = 15 annotation(Dialog(tab = "IEEEG1"));
  parameter Real T1_tg = 1.5 "(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real T2_tg = 0.3 "(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real T3_tg = 0.02 "(>0)(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real Uo_tg = 0.1 "(pu/sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real Uc_tg = -0.5 "(<0)(pu/sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real PMAX_tg = 0.5 "(pu on machine MVA rating)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real PMIN_tg = 0 "(pu on machine MVA rating)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real T4_tg = 0.1 "(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real K1_tg = 0.1 annotation(Dialog(tab = "IEEEG1"));
  parameter Real K2_tg = 0.1 annotation(Dialog(tab = "IEEEG1"));
  parameter Real T5_tg = 0.2 "(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real K3_tg = 0.5 annotation(Dialog(tab = "IEEEG1"));
  parameter Real K4_tg = 0.1 annotation(Dialog(tab = "IEEEG1"));
  parameter Real T6_tg = 0.1 "(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real K5_tg = 0.6 annotation(Dialog(tab = "IEEEG1"));
  parameter Real K6_tg = 0.2 annotation(Dialog(tab = "IEEEG1"));
  parameter Real T7_tg = 0.3 "(sec)" annotation(Dialog(tab = "IEEEG1"));
  parameter Real K7_tg = 0.2 annotation(Dialog(tab = "IEEEG1"));
  parameter Real K8_tg = 0.6 annotation(Dialog(tab = "IEEEG1"));
// <<< AUTOGEN PARAMS (VERBATIM FROM MODELSETS) END


end GENROU_ESST3A_ST2CUT_IEEEG1;
