within OpalRT.ePHASORSIM.WrappedModels;
block GENROU_ESST4B_PSS2B_IEESGO
  extends Wrappers.FMUTemplateVRefGRef(redeclare ModelSets.TypeF.GENROU_ESST4B_PSS2B_IEESGO modelSet(
      partType = partType,
      IBUS = IBUS,
      M_ID = M_ID,
      P_gen = P_gen,
      Q_gen = Q_gen,
      Vt_abs = Vt_abs,
      Vt_ang = Vt_ang,
      SB = SB,
      fn = fn,
      ZSOURCE_RE = ZSOURCE_RE,
      Tdo_p = Tdo_p,
      Tdo_s = Tdo_s,
      Tqo_p = Tqo_p,
      Tqo_s = Tqo_s,
      H = H,
      D = D,
      Xd = Xd,
      Xq = Xq,
      Xd_p = Xd_p,
      Xq_p = Xq_p,
      Xd_s = Xd_s,
      Xl = Xl,
      S1 = S1,
      S12 = S12,
      TR_ex = TR_ex,
      KPR_ex = KPR_ex,
      KIR_ex = KIR_ex,
      VRMAX_ex = VRMAX_ex,
      VRMIN_ex = VRMIN_ex,
      TA_ex = TA_ex,
      KPM_ex = KPM_ex,
      KIM_ex = KIM_ex,
      VMMAX_ex = VMMAX_ex,
      VMMIN_ex = VMMIN_ex,
      KG_ex = KG_ex,
      KP_ex = KP_ex,
      KI_ex = KI_ex,
      VBMAX_ex = VBMAX_ex,
      KC_ex = KC_ex,
      XL_ex = XL_ex,
      THETAP_ex = THETAP_ex,
      TW1_pss = TW1_pss,
      TW2_pss = TW2_pss,
      T6_pss = T6_pss,
      TW3_pss = TW3_pss,
      TW4_pss = TW4_pss,
      T7_pss = T7_pss,
      KS2_pss = KS2_pss,
      KS3_pss = KS3_pss,
      T8_pss = T8_pss,
      T9_pss = T9_pss,
      KS1_pss = KS1_pss,
      T1_pss = T1_pss,
      T2_pss = T2_pss,
      T3_pss = T3_pss,
      T4_pss = T4_pss,
      VSTMAX_pss = VSTMAX_pss,
      VSTMIN_pss = VSTMIN_pss,
      VS1MAX_pss = VS1MAX_pss,
      VS1MIN_pss = VS1MIN_pss,
      VS2MAX_pss = VS2MAX_pss,
      VS2MIN_pss = VS2MIN_pss,
      T10_pss = T10_pss,
      T11_pss = T11_pss,
      M0_pss = M0_pss,
      M1_pss = M1_pss,
      M2_pss = M2_pss,
      M3_pss = M3_pss,
      M4_pss = M4_pss,
      M5_pss = M5_pss,
      T1_tg = T1_tg,
      T2_tg = T2_tg,
      T3_tg = T3_tg,
      T4_tg = T4_tg,
      T5_tg = T5_tg,
      T6_tg = T6_tg,
      K1_tg = K1_tg,
      K2_tg = K2_tg,
      K3_tg = K3_tg,
      PMAX_tg = PMAX_tg,
      PMIN_tg = PMIN_tg));

// >>> AUTOGEN PARAMS (VERBATIM FROM MODELSETS) BEGIN
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "General"));
  parameter Real P_gen = 1100 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 342.702 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 1.03 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -10.96 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1000 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 50 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 7 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.03 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 0.7 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.04 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 50 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 0.2 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.19 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.06 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.06 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.02 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.03 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.4 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.8 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // ESST4B Parameters
  parameter Real TR_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KPR_ex = 1 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KIR_ex = 0.03 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real VRMAX_ex = 10 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real VRMIN_ex = -10 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real TA_ex = 0.2 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KPM_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KIM_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real VMMAX_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real VMMIN_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KG_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KP_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KI_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real VBMAX_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real KC_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real XL_ex = 0.02 annotation(Dialog(tab = "ESST4B Parameters"));
  parameter Real THETAP_ex = 0.52 annotation(Dialog(tab = "ESST4B Parameters"));
  // PSS2B Parameters
  parameter Real TW1_pss = 2 ">0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real TW2_pss = 2 "To bypass second washout, first signal: set Tw2 = 0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T6_pss = 0.05 "To bypass first signal transducer: set T6 = 0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real TW3_pss = 2 ">0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real TW4_pss = 1.5 "To bypass second washout, second signal: set Tw4 = 0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T7_pss = 2 "To bypass second signal transducer: set T7 = 0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real KS2_pss = 0.259 "T7/(2*H)" annotation(Dialog(tab = "PSS2B Parameters"));
  //T7/(2*H);
  parameter Real KS3_pss = 1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T8_pss = 0.5 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T9_pss = 0.1 ">0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real KS1_pss = 15 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T1_pss = 0.15 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T2_pss = 0.05 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T3_pss = 0.15 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T4_pss = 0.05 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real VSTMAX_pss = 0.1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real VSTMIN_pss = -0.1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real VS1MAX_pss = 0.1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real VS1MIN_pss = -0.1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real VS2MAX_pss = 0.1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real VS2MIN_pss = -0.1 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T10_pss = 0.3 annotation(Dialog(tab = "PSS2B Parameters"));
  parameter Real T11_pss = 0.15 ">0" annotation(Dialog(tab = "PSS2B Parameters"));
  /// PSS2B ICONs
  parameter Real M0_pss = 1 "ICS1, first stabilizer input code" annotation(Dialog(tab = "PSS2B Parameters", group = "ICONs"));
  parameter Real M1_pss = 0 "REMBUS1, first remote bus number" annotation(Dialog(tab = "PSS2B Parameters", group = "ICONs"));
  parameter Real M2_pss = 3 "ICS2, second stabilizer input code" annotation(Dialog(tab = "PSS2B Parameters", group = "ICONs"));
  parameter Real M3_pss = 0 "REMBUS2, second remote bus number" annotation(Dialog(tab = "PSS2B Parameters", group = "ICONs"));
  parameter Real M4_pss = 5 "M, ramp tracking filter" annotation(Dialog(tab = "PSS2B Parameters", group = "ICONs"));
  parameter Real M5_pss = 1 "N, ramp tracking filter" annotation(Dialog(tab = "PSS2B Parameters", group = "ICONs"));
  // IEESGO Parameters
  parameter Real T1_tg = 1 "Controller Lag" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real T2_tg = 1 "Controller Lead Compensation" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real T3_tg = 1 "Governor Lag (> 0)" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real T4_tg = 1 "Delay Due To Steam Inlet Volumes" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real T5_tg = 1 "Reheater Delay" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real T6_tg = 1 "Turbine pipe hood Delay" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real K1_tg = 0.5 "1/Per Unit Regulation" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real K2_tg = 0.5 "Fraction" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real K3_tg = 0.5 "fraction" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real PMAX_tg = 1 "Upper Power Limit" annotation(Dialog(tab = "IEESGO Parameters"));
  parameter Real PMIN_tg = -1 "Lower Power Limit" annotation(Dialog(tab = "IEESGO Parameters"));
  //
// <<< AUTOGEN PARAMS (VERBATIM FROM MODELSETS) END


end GENROU_ESST4B_PSS2B_IEESGO;
