within OpalRT.ePHASORSIM.WrappedModels;
block GENROU_IEEEX1_PSS2A_GAST2A
  extends Wrappers.FMUTemplateVRefGRef(redeclare ModelSets.TypeF.GENROU_IEEEX1_PSS2A_GAST2A modelSet(
      partType = partType,
      IBUS = IBUS,
      M_ID = M_ID,
      P_gen = P_gen,
      Q_gen = Q_gen,
      Vt_abs = Vt_abs,
      Vt_ang = Vt_ang,
      SB = SB,
      fn = fn,
      ZSOURCE_RE = ZSOURCE_RE,
      Tdo_p = Tdo_p,
      Tdo_s = Tdo_s,
      Tqo_p = Tqo_p,
      Tqo_s = Tqo_s,
      H = H,
      D = D,
      Xd = Xd,
      Xq = Xq,
      Xd_p = Xd_p,
      Xq_p = Xq_p,
      Xd_s = Xd_s,
      Xl = Xl,
      S1 = S1,
      S12 = S12,
      TR_ex = TR_ex,
      KA_ex = KA_ex,
      TA_ex = TA_ex,
      TB_ex = TB_ex,
      TC_ex = TC_ex,
      VRMAX_ex = VRMAX_ex,
      VRMIN_ex = VRMIN_ex,
      KE_ex = KE_ex,
      TE_ex = TE_ex,
      KF_ex = KF_ex,
      TF1_ex = TF1_ex,
      Switch_ex = Switch_ex,
      E1_ex = E1_ex,
      SE_E1_ex = SE_E1_ex,
      E2_ex = E2_ex,
      SE_E2_ex = SE_E2_ex,
      PSS_ID = PSS_ID,
      TW1_pss = TW1_pss,
      TW2_pss = TW2_pss,
      T6_pss = T6_pss,
      TW3_pss = TW3_pss,
      TW4_pss = TW4_pss,
      T7_pss = T7_pss,
      KS2_pss = KS2_pss,
      KS3_pss = KS3_pss,
      T8_pss = T8_pss,
      T9_pss = T9_pss,
      KS1_pss = KS1_pss,
      T1_pss = T1_pss,
      T2_pss = T2_pss,
      T3_pss = T3_pss,
      T4_pss = T4_pss,
      VSTMAX_pss = VSTMAX_pss,
      VSTMIN_pss = VSTMIN_pss,
      M0_pss = M0_pss,
      M1_pss = M1_pss,
      M2_pss = M2_pss,
      M3_pss = M3_pss,
      M4_pss = M4_pss,
      M5_pss = M5_pss,
      W_tg = W_tg,
      X_tg = X_tg,
      Y_tg = Y_tg,
      Z_tg = Z_tg,
      ETD_tg = ETD_tg,
      TCD_tg = TCD_tg,
      TRATE_tg = TRATE_tg,
      T_tg = T_tg,
      MAX_tg = MAX_tg,
      MIN_tg = MIN_tg,
      ECR_tg = ECR_tg,
      K3_tg = K3_tg,
      a_tg = a_tg,
      b_tg = b_tg,
      c_tg = c_tg,
      Tf_tg = Tf_tg,
      Kf_tg = Kf_tg,
      K5_tg = K5_tg,
      K4_tg = K4_tg,
      T3_tg = T3_tg,
      T4_tg = T4_tg,
      Tt_tg = Tt_tg,
      T5_tg = T5_tg,
      af1_tg = af1_tg,
      bf1_tg = bf1_tg,
      af2_tg = af2_tg,
      bf2_tg = bf2_tg,
      cf2_tg = cf2_tg,
      TR_T_tg = TR_T_tg,
      K6_tg = K6_tg,
      TC_T_tg = TC_T_tg));

// >>> AUTOGEN PARAMS (VERBATIM FROM MODELSETS) BEGIN
  parameter Real partType = 1;
  // GENROU Parameters
  parameter Integer IBUS = 100 "Located system bus" annotation(Dialog(tab = "General"));
  parameter String M_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real P_gen = 1000 "Bus Active Power, MW" annotation(Dialog(tab = "General"));
  parameter Real Q_gen = 100 "Bus Reactive Power, MVAR" annotation(Dialog(tab = "General"));
  parameter Real Vt_abs = 0.95 "Bus Voltage Magnitude, p.u." annotation(Dialog(tab = "General"));
  parameter Real Vt_ang = -2 "Bus Voltage Angle, deg." annotation(Dialog(tab = "General"));
  parameter Real SB = 1200 "Machine Base Power, MVA" annotation(Dialog(tab = "General"));
  parameter Real fn = 60 "Nominal frequency" annotation(Dialog(tab = "General"));
  parameter Real ZSOURCE_RE = 0 "Machine source impedence" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_p = 10.2 "d-axis transient time constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tdo_s = 0.5 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_p = 1.02 "q-axis transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Tqo_s = 0.01 "d-axis sub-transient time constant, s" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real H = 8.2 "Inertia constant" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real D = 0 "Speed damping" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd = 3 "d-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq = 0.5 "q-axis reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_p = 0.5231 "d-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xq_p = 0.361 "q-axis transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xd_s = 0.41 "d-axis sub-transient reactance, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real Xl = 0.2 "Reactance due to the leakage flux which does not cross the air gap, p.u." annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S1 = 0.5 "saturation function value for 1 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  parameter Real S12 = 0.6 "saturation function value for 1.2 p.u. input" annotation(Dialog(tab = "GENROU Parameters"));
  // IEEEX1 Parameters
  parameter Real TR_ex = 0.025 "(sec)" annotation(Dialog(tab = "IEEEX1"));
  parameter Real KA_ex = 98 annotation(Dialog(tab = "IEEEX1"));
  parameter Real TA_ex = 0.2 "(sec)" annotation(Dialog(tab = "IEEEX1"));
  parameter Real TB_ex = 0.5 "(sec)" annotation(Dialog(tab = "IEEEX1"));
  parameter Real TC_ex = 1 "(sec)" annotation(Dialog(tab = "IEEEX1"));
  parameter Real VRMAX_ex = 9 "or zero" annotation(Dialog(tab = "IEEEX1"));
  parameter Real VRMIN_ex = -5 annotation(Dialog(tab = "IEEEX1"));
  parameter Real KE_ex = 0.5 "or zero" annotation(Dialog(tab = "IEEEX1"));
  parameter Real TE_ex = 0.35 "(>0) (sec)" annotation(Dialog(tab = "IEEEX1"));
  parameter Real KF_ex = 0.03 annotation(Dialog(tab = "IEEEX1"));
  parameter Real TF1_ex = 0.4 "(>0) (sec)" annotation(Dialog(tab = "IEEEX1"));
  parameter Real Switch_ex = 0 annotation(Dialog(tab = "IEEEX1"));
  parameter Real E1_ex = 4 annotation(Dialog(tab = "IEEEX1"));
  parameter Real SE_E1_ex = 0.4 annotation(Dialog(tab = "IEEEX1"));
  parameter Real E2_ex = 5 annotation(Dialog(tab = "IEEEX1"));
  parameter Real SE_E2_ex = 0.5 annotation(Dialog(tab = "IEEEX1"));
  // PSS2A Parameters
  parameter String PSS_ID = "M1" "Machine Identifier" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW1_pss = 10 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW2_pss = 10 "To bypass second washout, first signal: set Tw2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T6_pss = 0 "To bypass first signal transducer: set T6 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW3_pss = 10 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real TW4_pss = 0 "To bypass second washout, second signal: set Tw4 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T7_pss = 10 "To bypass second signal transducer: set T7 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real KS2_pss = 1.13 "T7/(2*H)" annotation(Dialog(tab = "PSS2A Parameters"));
  //T7/(2*H);
  parameter Real KS3_pss = 1 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T8_pss = 0.3 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T9_pss = 0.15 ">0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real KS1_pss = 20 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T1_pss = 0.16 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T2_pss = 0.02 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T3_pss = 0.16 "To bypass first lead-lag: set T1 = T2 = 0" annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real T4_pss = 0.02 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real VSTMAX_pss = 0.2 annotation(Dialog(tab = "PSS2A Parameters"));
  parameter Real VSTMIN_pss = -0.066 annotation(Dialog(tab = "PSS2A Parameters"));
  // PSS2A ICONs
  parameter Real M0_pss = 1 "ICS1, first stabilizer input code" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M1_pss = 0 "REMBUS1, first remote bus number" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M2_pss = 0 "ICS2, second stabilizer input code" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M3_pss = 0 "REMBUS2, second remote bus number" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M4_pss = 4 "M, ramp tracking filter" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  parameter Real M5_pss = 2 "N, ramp tracking filter" annotation(Dialog(tab = "PSS2A Parameters", group = "ICONs"));
  // GAST2A Parameters
  parameter Real W_tg = 10 "governor gain (1/droop) (on turbine rating)" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real X_tg = 0.01 "governor lead time constant, sec." annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real Y_tg = 0.5 "(> 0) governor lag time constant, sec." annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real Z_tg = 0.1 "governor mode: 1 Droop, 0 ISO" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real ETD_tg = 0.1 "sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real TCD_tg = 0.01 "sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real TRATE_tg = 100 "trubine rating, MW" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real T_tg = 0.3 "sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real MAX_tg = 6 "Maximum limit on turbine rating, p.u." annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real MIN_tg = -6 "Minimum limit on turbine rating, p.u." annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real ECR_tg = 0.1 "sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real K3_tg = 0.1 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real a_tg = 0.1 "(> 0) valve positioner" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real b_tg = 0.5 "(> 0) valve positioner, sec." annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real c_tg = 0.1 "valve positioner" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real Tf_tg = 0.04 "(> 0), sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real Kf_tg = 0.04 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real K5_tg = 0.02 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real K4_tg = 2 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real T3_tg = 5 "(> 0), sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real T4_tg = 0.25 "(> 0), sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real Tt_tg = 150 "(> 0)" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real T5_tg = 0.3 "(> 0), sec" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real af1_tg = 100 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real bf1_tg = 150 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real af2_tg = -0.2 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real bf2_tg = 0.3 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real cf2_tg = 0.1 annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real TR_T_tg = 250 "Rated temperature" annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real K6_tg = 0.03 "Minimum fuel flow, p.u." annotation(Dialog(tab = "GAST2A Parameters"));
  parameter Real TC_T_tg = 150 "Temperature control" annotation(Dialog(tab = "GAST2A Parameters"));
// <<< AUTOGEN PARAMS (VERBATIM FROM MODELSETS) END


end GENROU_IEEEX1_PSS2A_GAST2A;
